## Contents
- [**Table 1: IEEE33  node  data**](#Table-1)
- [**Table 2: IEEE33  node  load**](#Table-2)
  
------

##  <span id="Table-1">Table 1: IEEE33  node  data</span> 

| Branch No. | Sending Node |Receiving Node | Impedance   | Reactance	   |
| -------- | -------- | -------- | ------ | ------ |
| 1        | 1        | 2        | 0.0922 | 0.047  |
| 2        | 2        | 3        | 0.493  | 0.2511 | 
| 3        | 3        | 4        | 0.366  | 0.1864 | 
| 4        | 4        | 5        | 0.3811 | 0.1941 | 
| 5        | 5        | 6        | 0.819  | 0.707  |
| 6        | 6        | 7        | 0.1872 | 0.6188 |
| 7        | 7        | 8        | 0.7114 | 0.2351 | 
| 8        | 8        | 9        | 1.03   | 0.74   | 
| 9        | 9        | 10       | 1.044  | 0.74   | 
| 10       | 10       | 11       | 0.1966 | 0.065  |
| 11       | 11       | 12       | 0.3744 | 0.1298 | 
| 12       | 12       | 13       | 1.468  | 1.155  | 
| 13       | 13       | 14       | 0.5416 | 0.7129 | 
| 14       | 14       | 15       | 0.591  | 0.526  | 
| 15       | 15       | 16       | 0.7463 | 0.545  | 
| 16       | 16       | 17       | 1.289  | 1.721  | 
| 17       | 17       | 18       | 0.732  | 0.574  | 
| 18       | 2        | 19       | 0.164  | 0.1565 | 
| 19       | 19       | 20       | 1.5042 | 1.3554 | 
| 20       | 20       | 21       | 0.4095 | 0.4784 | 
| 21       | 21       | 22       | 0.7089 | 0.9373 | 
| 22       | 3        | 23       | 0.4512 | 0.3083 | 
| 23       | 23       | 24       | 0.898  | 0.7091 | 
| 24       | 24       | 25       | 0.896  | 0.7011 | 
| 25       | 6        | 26       | 0.203  | 0.1034 | 
| 26       | 26       | 27       | 0.2842 | 0.1447 | 
| 27       | 27       | 28       | 1.059  | 0.9337 | 
| 28       | 28       | 29       | 0.8042 | 0.7006 | 
| 29       | 29       | 30       | 0.5075 | 0.2585 | 
| 30       | 30       | 31       | 0.9744 | 0.963  | 
| 31       | 31       | 32       | 0.3105 | 0.3619 | 
| 32       | 32       | 33       | 0.341  | 0.5302 | 
| 33       | 21       | 8        | 2      | 2      | 
| 34       | 9        | 15       | 2      | 2      | 
| 35       | 12       | 22       | 2      | 2      | 
| 36       | 18       | 33       | 0.5    | 0.5    | 
| 37       | 25       | 29       | 0.5    | 0.5    | 



##  <span id="Table-2">Table 2: IEEE33  node  load</span> 

| node number | node load | node load |
|-------------|-----------|-----------|
| 1           | 100       | 100       |
| 2           | 90        | 90        |
| 3           | 120       | 120       |
| 4           | 60        | 60        |
| 5           | 60        | 60        |
| 6           | 200       | 200       |
| 7           | 200       | 200       |
| 8           | 60        | 60        |
| 9           | 60        | 60        |
| 10          | 45        | 200       |
| 11          | 60        | 60        |
| 12          | 60        | 60        |
| 13          | 120       | 120       |
| 14          | 60        | 60        |
| 15          | 60        | 60        |
| 16          | 60        | 60        |
| 17          | 90        | 210       |
| 18          | 90        | 90        |
| 19          | 90        | 90        |
| 20          | 90        | 90        |
| 21          | 90        | 90        |
| 22          | 90        | 90        |
| 23          | 420       | 420       |
| 24          | 420       | 420       |
| 25          | 60        | 60        |
| 26          | 60        | 60        |
| 27          | 60        | 60        |
| 28          | 120       | 120       |
| 29          | 200       | 200       |
| 30          | 150       | 120       |
| 31          | 210       | 60        |
| 32          | 60        | 60        |
